# Calibration record — every production constant and where it came from

## Current M25/HUB profile (updated 2026-11-16)

The 2026-11-12 legacy-equivalent display adds a **nominal, unvalidated**
old-meter-scale estimate alongside the existing DAQ-output RMS. It assumes
x1000 M25 gain and x1000 legacy filter gain (ratio 1), then applies a causal
3 Hz/Q3 band-pass, absolute value x10, a single-pole 10 s smoother and ideal
peak hold. Filter, smoothing and hold states reset at each independent
recording start, after initial-sample DC subtraction. Both the held value at
60 s and the final held value are stored (new runs end at 60 s; historical
records may extend to 100 s). Actual sample rate
sets all timing; no rolling window or invented 100 s droop constant is used.
These are model assumptions, not measured calibration constants. The old
fixture's pre-reset state, gain errors, complete analogue response and hold
droop remain unvalidated. **No noise pass/fail limits are enabled**, including
TP120's 10.0–37.9 mV. Invalid, clipped, flat, excluded or shorter-than-60 s
records have no legacy reading. Original RMS calculations are unchanged.
The versioned method is in `mod50_legacy_noise.py`; raw NPZ metadata, JSON,
CSV and HTML record or display its identity and unvalidated status. Existing
saved reports are not rewritten. See [the method](../m40623/NOISE_METHOD.md#current-m25hub-legacy-equivalent-estimate).

**First paired comparison, 2026-11-12:** source run
`MEASURED_test33_tray1_20261112_094739_6649b56e` in
`Documents/Eltec_40623_Test_Results/40623_array_daq/mod50_checks/`.
Only row 1 (ten detectors) was loaded. Both acquisitions completed without
acquisition errors. The user supplied the legacy readings below and confirmed
vacuum, the same detectors/positions, and legacy readout about 60–70 seconds
after reset. Exact per-detector legacy timing is unknown. New 70-second values
come from the saved held trace at exactly 70 s; 100-second values are shown
for context, not substituted for the matched-time comparison. All values mV:

| Position | Legacy, ~60–70 s | New, 60 s | New, 70 s | New, 100 s |
| --- | ---: | ---: | ---: | ---: |
| 1-1 | 14.69 | 14.53 | 15.39 | 15.39 |
| 1-2 | 12.69 | 11.74 | 11.74 | 11.74 |
| 1-3 | 17.26 | 15.12 | 15.58 | 16.81 |
| 1-4 | 16.97 | 14.59 | 16.07 | 16.07 |
| 1-5 | 18.38 | 14.70 | 17.71 | 17.71 |
| 1-6 | 17.68 | 14.90 | 14.90 | 15.40 |
| 1-7 | 17.46 | 16.70 | 17.09 | 17.70 |
| 1-8 | 15.88 | 13.20 | 13.20 | 15.04 |
| 1-9 | 18.26 | 16.60 | 16.60 | 16.60 |
| 1-10 | 15.83 | 12.88 | 13.45 | 13.50 |
| Mean | 16.51 | 14.50 | 15.17 | 15.60 |

Mean paired relative differences are -11.97% at 60 s, -8.03% at 70 s,
and -5.49% at 100 s. At 70 s nine of ten readings are lower, with mean
paired bias -1.34 mV and maximum absolute difference 2.78 mV. This supports
similar scale, not interchangeability or a correction factor; independent
noise realizations, timing and meter model differences remain unresolved.
This normal-range batch does not validate either acceptance boundary or
detection of known noise failures. Repeated paired captures with a fixed
readout time and boundary/failure samples remain necessary. No calibration
constant or noise acceptance limit was changed from these results.

On 2026-11-16 the user requested revisiting the fixed 90-second noise wait
and reducing capture to 60 seconds. Revision 2026-11-16.2 uses
`mod50_noise_centered_variation_trend_80percent_5to90_v2`. Each loaded,
nonexcluded slot needs five full one-second windows with their overall
average within ±10 mV at the DAQ output, no retained-conversion clipping,
no ±0.8 V headroom excursion and no persistent trend. A fitted trend blocks
if its absolute slope exceeds 0.25 mV/s plus three times the slope variation
estimated from residuals of the five window means (3 fit degrees of freedom).
This is an empirical noise allowance, not a calibrated confidence bound.
A separate consistent-direction test blocks when the span exceeds max(1 mV,
two ADC codes), slope exceeds 0.25 mV/s and no successive mean reverses by
more than that span floor. It catches curved recovery and steps that inflate
fit residuals. These are provisional scheduling settings, not calibration.
RMS amplitude need not become constant. At 80% ready all channels begin the
same fresh 60-second recording; at 90 s the fallback starts with a warning.
Individual unready-at-start and never-ready-during-record slots remain
flagged for review, with their raw samples retained. The live viewer uses
the same monitor without saving detector assessments.

**Bench check, 2026-11-16, actual top slot 1-1 only:** the original v1 rule
never became ready during 170.105 s of unclipped, centered noise and used its
90 s fallback. Raw RMS/sqrt(1000) incorrectly treated temporally correlated
noise as independent samples, while hard mean-span/half-window/slope gates
treated fluctuating one-second averages as persistent drift. Replaying all
170,105 original scans with v2 first becomes ready at 5 s (158 of 170 windows
ready, including collecting windows in the denominator). A fresh actual
75.087 s live run also first became ready at 5 s, completed the example 60 s
recording and stopped cleanly with no DAQ errors. Raw diagnostic files and
replay comparison are under
`output/array_rig_validation/2026-11-16_noise_readiness/`. This single-slot
observation is not qualification of every detector, noise condition or tray.
No acceptance limit changed; old report evidence retains its original policy.

Startup uses verified DAQ sample time and is saved separately. Automatic
retries reuse completed readiness only on the unchanged verified path;
startup interruption requires fresh evidence. Historical fixed90/100 s
records and flags are not rewritten and remain readable/recoverable.

The **DC** 80% simultaneous start threshold from 2026-11-11 remains.
All channels share one continuous stream. Five consecutive one-second windows are examined per loaded,
nonexcluded slot. The range of window means must be within the maximum of
1.0 mV (user-requested relaxation on 2026-11-12), two ADC codes, or
three times the largest window RMS divided by sqrt(samples/window).
Each window's half-window mean change must be within twice that tolerance.
The previous 0.1 mV base was effectively 0.305176 mV at the signed +/-5 V
two-code floor. It flagged bottom detector 9-6 in
`MEASURED_1_tray1_20261112_142519_46c0ba4f`: mean 0.702447 V,
first-to-last one-second mean change 0.835419 mV over the 10 s record,
and five-window mean spreads of 0.355835-0.383403 mV. The new 1 mV floor
applies to both startup scheduling and the recorded DC drift check, with
policy `mod50_dc_80percent_five_1s_windows_1mv_v3` from app revision
2026-11-12.5. It does not change the provisional 0.3-1.2 V offset window,
the noise warm-up, or the absence of noise acceptance limits.
Read-only replay of the five valid measured DC records available on November 12
with stability evidence cleared 9-6 and the six small-drift flags in test3;
the larger-drift flag at canonical slot 2-5 in test1 remained. Synthetic
regression cases still flag 0.5 mV/s drift, 3 mV jumps and large within-window
ramps. Original reports/history remain unchanged; this is a provisional
operator tolerance supported by replay, not a new hardware qualification.

The superseded noise rule also required window RMS range within max(0.1 mV,
two codes, 10% of mean window RMS). It flagged all ten detectors in the first
paired comparison despite complete acquisitions; it is no longer used to
schedule or judge noise. Offset scheduling settings still require bench review.

At ceil(0.80 × monitored parts) stable slots, capture starts for the whole
tray. At 90 s the fixed-wait fallback starts capture regardless, with a
recorded warning. Raw settling samples and full measurement samples are
saved separately. DC stability continues to be observed during offset capture;
parts with no stable five-window sequence during that measurement receive
an individual CHECK. A recognized
DAQ delivery fault remains an acquisition problem, never a detector failure.
The settling optimization and slot warnings are software-verified only;
they do not constitute hardware or TP120 qualification.

The demo-style UI revision preserves the numeric offset/noise limits.
Automatic **NO_SIGNAL** is an occupancy suspicion, not a new detector
acceptance threshold: every sample in two separated one-second valid DC
windows must remain within one signed ±5 V ADC code of zero, without clipping.
This retains the legacy one-code band, using a conservative all-samples
criterion. It requires physical validation on the assembled holder; absence,
dead and disconnected states cannot be distinguished by this signal alone.
NO_SIGNAL slots are excluded from noise result analysis, never marked passed;
all raw scans remain saved. Linear offset trend estimates are advisory only.

The new default array profile is a settled, uncalibrated DC/noise check.
The old direct-buffer calibration assumptions below do not establish the
modular front-end's measured transfer function.

| Quantity | Current value / provenance |
| --- | --- |
| DC comparison | Existing `OFFSET_MIN_V=0.3`, `OFFSET_MAX_V=1.2`; still PROVISIONAL, no threshold change |
| Detector noise acceptance limit | None; REVIEW, never noise PASS |
| Detector transfer gain | Not applied; results remain DAQ-output µV RMS |
| Acquisition | Working MOD50 bench configuration: 1000 scans/s, 57 rows, four conversions, discard first/average three, 64 buffers |
| DC / noise range | Working bench's signed ±5 V / ±1 V |
| Offset settling | 80% stable over 5 one-second windows; mean-spread tolerance max(1 mV, two ADC codes, finite-window allowance); 90 s fallback. User directions 2026-11-11/12 |
| Noise settling | Five 1 s baseline/clip/drift windows; 80% ready simultaneous start, 90 s fallback; provisional thresholds above, user request 2026-11-16 |
| Noise entry / DC return hold | Existing contract: 200 ms / 50 ms with gain disabled |
| DC / noise record duration | 10 s functional DC record; 60 s noise record, user request 2026-11-16 |
| Range endpoint guard | Working bench's 328-count (0.5% full-scale) guard; acquisition quality only |
| Raw noise headroom | Existing R4 ±0.8 V quality guard; not sensor acceptance |
| Noise method | Finite-record FFT, mean removed, 1–100 Hz inclusive; second result weighted by nominal 3 Hz/Q3 band-pass power response |
| Legacy-equivalent estimate | Nominal matched x1000 gains, causal 3 Hz/Q3, abs x10, 10 s exponential smoothing, ideal hold; 60 s / final readings (now same endpoint); UNVALIDATED, never an amplitude verdict |
| Delivery recovery (2026-11-04.3) | Up to 3 full attempts per stage after a recognized delivery interruption; 0.25 s cancellable pause between attempts. This is a recovery policy, not an acceptance threshold. The 2 s delivery timeout, ±1% clock/rate checks and prescribed record lengths remain unchanged. |

Recovery never joins samples across an interruption or substitutes missing
data. Valid DC can be retained for noise retry; each accepted noise result
requires a fresh uninterrupted 60-second record. Automatic retry preserves
settling only with unchanged verified hardware state and clean shutdown.
Saved-run retry requires explicit unchanged-fixture confirmation, validated
raw evidence and matching DAQ identity, followed by fresh signal-based
noise settling (5–90 s). The software policy was checked with injected faults and
simulation; no new hardware qualification or calibration is implied.

The M25/HUB scheduling policy is separate from the legacy adaptive wait.
It is not a claim of exact TP120 timing/rectifier-hold equivalence.
Physical RUN/STOP and supply checks remain manual; no commissioned battery
telemetry or measured station identity is fabricated. The user reports
working hardware; the integration itself was checked in software/simulation.

This file is the **single authoritative home** for every number that decides a
PASS or FAIL on the Eltec test rig: the value, the line of code that holds it,
how it was derived, and the state of each gate per sensor model. The model
READMEs explain the *mechanics*; this file records the *evidence*.

**Rule for changing any constant here:** update the code, update this file,
and add a dated entry to [`CHANGELOG.md`](../../CHANGELOG.md) — in the **same
commit**. For sensitivity factors also bump the model's
`SENSITIVITY_CALIBRATION_ID` so every CSV row says which calibration produced
it.

Last reconciled against the code: **2026-09-02**.

---

## 1. Gate status at a glance

| Gate | 405 M22 | 406 MCA | 449 M18 |
| --- | --- | --- | --- |
| Offset band | **ON** 0.80–3.00 V | **ON** 0.3–1.2 V | OFF (placeholder 0.3–3.0 V, TP443 page not available) |
| Emitter-off noise | **ON** ≈429 µV pk-pk, 15 % window rule | not part of the 406 test | not part of the TP443 test |
| Sensitivity | **ON** factor 4.30 (lot 500) | **ON** factor 1.582 (lot 520) | **OFF — CALIBRATION PENDING** (K_5, K_18 not derived) |
| Near-limit band | ±0.10 mV raw → PASS + warning | ±0.10 mV raw → PASS + warning | n/a until the gate is on |
| Polarity | POSITIVE required | POSITIVE required | POSITIVE required at both frequencies (assumed — verify on the bench) |
| SNR | ≥ 1.5 | ≥ 1.5 | ≥ 1.5 at both frequencies |
| Stability (peak delta) | 0.500 mV, 5 deltas, 10 cycles, 3 attempts, 60 s | 0.100 mV, 10 deltas, 20 cycles, 3 attempts, 20 s | 0.100 mV, 5 deltas, 20 cycles @5 Hz / 4 blocks of 9 @18 Hz, 3 attempts, 30 s |
| Reference unit (AIN1 emitter health) | **ON** again since 2026-09-09 | **ON** again since 2026-09-09 | **ON** again since 2026-09-09 |
| Battery | **OFF** (no battery on AIN7 since 2026-08-12) | OFF in the unified copy | OFF |
| Emitter drive | 1 Hz / 50 % (reference phases 10 Hz) | 10 Hz / 50 % | 5 Hz then 18 Hz, **20 %** duty (reference 10 Hz / 50 %) |
| ADS1256 front end | boot default: gain 1, buffer OFF (±5 V) | app sends `FE,V19`: gain 2, buffer ON (±2.5 V) | boot default (±5 V) |
| Minimum firmware | v2.0 | v1.7 (legacy standalone rigs stay on **v1.9**) | **v3.2** |

Code locations: `single_detector_rig/<model>/eltec_<model>_esp32_tester.py`
(gates, limits, factors), `<model>/esp32_backend.py` (drive frequency, duty,
gate pin, minimum firmware), `<model>/stability_settings.json` (peak-delta
threshold). The three model directories are deliberate near-copies — see the
copy-per-model policy in [`ENGINEER_HANDOVER.md`](ENGINEER_HANDOVER.md).

**Array rig (50 positions, ACCES USB-AIO16-64MA DAQ) — model 40623, TP120** — see §4b:

| Gate | 40623 array |
| --- | --- |
| Offset band | **ON, PROVISIONAL** 0.3–1.2 V (TP120); < 0.05 V on a loaded socket = D; ≥ 4.9 V = HO (railed). Operator screening requires every loaded offset in band before noise; the final verdict also checks the settled reading. |
| Noise | **PENDING** — pin-level limits `None` (measured and recorded only; TP120's 10.0–37.9 mV are DMM readings behind amplifier 9000232 + rectifier-hold 9000272). Structural rules when limits exist: 15 % window rule (high), median rule (low). |
| Sensitivity / polarity | **not implemented** (no emitter board) |
| Front end | unity-gain buffer per position → DAQ 0–5 V single-ended, 1000 scans/s per channel, oversample 3 with the first conversion dropped |

Code: `array_rig/m40623/array_analysis.py` (limits, verdict model),
`array_rig/m40623/eltec_40623_array_tester.py` (DAQ and timing constants).

---

## 2. Model 405 M22 (TP412, 1 Hz)

Tester: `single_detector_rig/m405m22/eltec_405m22_esp32_tester.py`.
Test procedure document: **TP412** (offset, sensitivity/polarity at 1 Hz, noise).
Detailed mechanics: [`m405m22/README.md`](../../single_detector_rig/m405m22/README.md).

### 2.1 Constants

| Constant | Value | Where | Provenance |
| --- | --- | --- | --- |
| `OFFSET_MIN_V` / `OFFSET_MAX_V` | 0.80 / 3.00 V | tester ≈ l.124 | TP412 offset band. Needs firmware ≥ v2.0 (unbuffered gain-1 front end reads linearly to ~5 V). |
| `SENSOR_OFFSET_MIN_PLAUSIBLE_V` | 0.05 V | tester ≈ l.315 | Near-0 V float = empty slot / dead buffer. Polled for `OFFSET_WAKE_TIMEOUT_S` = 5 s before deciding (2026-08-17: lot-500 part 500-44 was wrongly rejected as an empty slot before the poll existed). The old 3.5 V high-side "no sensor" rail was removed 2026-08-13: a railed ~5 V AIN0 **is** the high-offset failure signature. |
| Offset policy | high-side fail-fast; low side judged on a **settled re-read** after the sensitivity capture | tester | 2026-08-17, lot 500: offsets rise for tens of seconds after insertion — 35 of 48 parts read 0.15–1.1 V *below* their settled legacy value on the insertion read. CSV keeps both: `offset_initial_v` and `offset_v`. Settled offsets match the old fixture to +0.018 ± 0.032 V (2026-08-18 re-run). |
| `NOISE_LEGACY_PP_LIMIT_MV` | 300 mV | tester ≈ l.387 | TP412's scope limit, read **behind the legacy bench amplifier**. |
| `NOISE_LEGACY_AMPLIFIER_GAIN` | 4000 (nominal, **not** used for the verdict) | tester ≈ l.386 | Sticker gain of the TL084-based legacy amplifier. |
| `NOISE_EFFECTIVE_CHAIN_FACTOR` | **700** | tester ≈ l.390 | See §2.2. |
| `NOISE_PP_LIMIT_MV` | 300 / 700 ≈ **0.429 mV (429 µV) pk-pk at the sensor pin** | tester ≈ l.391 | Derived. Displayed as red cutoff lines at ±214 µV. |
| `NOISE_DECIMATION_FACTOR` | 20 (1000 → 50 SPS, passband flat to ~22 Hz) | tester ≈ l.392 | Chosen 2026-08-13 (fixture floor 5.6 % of limit at 20:1; ≥10:1 suffices; raw is unusable at 36 %). Since **2026-08-20** the decimator is a Kaiser windowed-sinc anti-alias FIR (`stability_analysis.decimate_antialiased`, ≥ 60 dB stopband from 28 Hz) — the original boxcar's −13 dB sidelobes folded 60 Hz mains to 10 Hz at only −16 dB (41 % phantom energy on the interference-heavy `test-22` capture). Same passband and timeline; all nine archived raw captures replay to identical verdicts. **2026-08-31:** precision — the Kaiser's passband edge is 22.15 Hz but its −3 dB corner is **24.4 Hz** (22.17 Hz was the boxcar's; with the detrend the verdict's −3 dB band is 0.852–24.4 Hz), and the FIR now seats on **real edge context** (0.31 s per side: quiet-wait tail + extra streamed samples, archived in the capture NPZ) instead of reflection padding, which had let out-of-band interference into the first/last judged window at only ~11–21 dB. No-context replays (all pre-existing captures) are bit-identical. |
| Judged band | ≈ **0.85–22 Hz** | analysis | Per-window detrend = high-pass −3 dB at 0.85 Hz; decimation = low-pass at 22.17 Hz (`engineer_tools/noise_band/filter_response_analysis.py`, 2026-08-20). |
| `NOISE_WINDOW_S` | 1 s windows | tester ≈ l.385 | |
| `NOISE_MAX_OVER_FRACTION` | **0.15 → PASS iff ≤ 3 of 20 windows exceed the limit** | tester ≈ l.410 | Tightened from 20 % on **2026-08-17** (lot 500): the one part the legacy fixture failed for noise (500-44, 496 mV on the old scope) measured 4/20 windows over and was slipping through at 20 %; every other part was 0/20 except 500-3's isolated 2-window environmental spike, which must stay tolerated. 4 over fails, 2 passes. **Single-part anchor — refine with more known-noisy parts.** |
| `NOISE_CAPTURE_SECONDS` | 20 s | tester ≈ l.411 | Fixed for now; adaptive length is future work. |
| `NOISE_SOAK_CAPTURE_SECONDS` / `NOISE_SOAK_MAX_OVER_FRACTION` | 60 s / allowed count held at the **same absolute 3 (3 of 60)** | tester ≈ l.425 | **2026-08-18**: 500-44's burst noise is intermittent (4/20 over on 08-17, 0/20 on 08-18) while clean parts take environmental transients (500-1 hit 3/20). No threshold separates them; observation time does. Operator-selectable per part on the load step. |
| Quiet wait | adaptive: `NOISE_WAIT_BEFORE_CAPTURE_S` 3 s min, `NOISE_WAIT_MAX_S` 20 s, start when 2 consecutive 1 s mean deltas ≤ limit/4 (≈107 µV/s) | tester ≈ l.441 | 2026-08-13. Can only delay the capture, never fail the part (`noise_baseline_settled` column records a deadline start). |
| Per-window detrend | each 1 s window judged against its own least-squares baseline (mean + slope) | `stability_analysis.detrend_window_segments` | 2026-08-13 — residual DC settling cannot inflate the pk-pk (mirrors the legacy AC-coupled amplifier). |
| `NOISE_CLIP_LIMIT_V` | 98 % of the ±5 V input range | tester ≈ l.445 | A window whose RAW samples touch the clip counts as over-limit; the FIR's ~0.3 s ring-through from a railed window can also push its neighbour over (emergent, not a coded rule). |
| Raw-capture auto-save | whenever any window goes over, PASS or FAIL | tester | 2026-08-18. Files under `noise_captures/lot_<lot>/`; see [`DATA_MAP.md`](DATA_MAP.md). |
| `SENSITIVITY_LEGACY_EQUIVALENT_FACTOR` | **4.30** | tester ≈ l.452 | See §2.3. |
| `SENSITIVITY_CALIBRATION_ID` | `405m22_tp412_lot500_pairwise_v1` | tester ≈ l.459 | Stamped on every CSV row. |
| TP412 filter limits (legacy-scope mV) | -625: 5.99–11.98 · -628: 4.22–8.44 · -629: 4.92–9.84 | tester ≈ l.141–147 | TP412; blackened tube + extra -25B optics, 10 cm from the 500 K blackbody. Raw limit = legacy limit / 4.30. Over-max also fails. |
| `SENSITIVITY_RAW_NEAR_LIMIT_HALF_WIDTH_MV` | ±0.10 mV raw (≈ ±0.43 mV legacy) | tester ≈ l.458 | Within the factor's margin of error → the part **PASSES** with a re-measure suggestion (`PASS · NEAR LIMIT`, `sensitivity_gate_outcome` = NEAR LIMIT in the CSV). Was a `RETEST / QUARANTINE` verdict until **2026-08-25**. For -625 the band is 1.29–1.49 mV raw around the 1.393 mV centre; no lot-500 part fell inside it. |
| `MIN_SIGNAL_TO_NOISE_RATIO` | 1.5 (≈3.5 dB) | tester | Inherited from the 406 build; guards against an undriven emitter. Not yet tuned on real data. |
| Polarity | POSITIVE | tester | Every Eltec model tested so far peaks while the emitter is on. |
| `peak_delta_threshold_mv` | **0.500 mV** | `m405m22/stability_settings.json` | Relaxed from 0.100 mV on **2026-08-12**: the inherited 406 limit kept these high-gain parts timing out as Unstable. Provisional — review percentiles with `stability_calibration.py`. |
| `DUT_STABILITY_CONFIRMATION_DELTAS` / `SENSITIVITY_MEASUREMENT_CYCLES` / attempts / `STABILITY_TIMEOUT_S` | 5 / 10 / 3 / 60 s | tester ≈ l.466 | 1 s cycles: qualification + 10 cycles needs ≥ ~16 s, so 60 s instead of the 406's 20 s. |
| `REFERENCE_PEAK_DELTA_THRESHOLD_MV` / `REFERENCE_TOLERANCE_PERCENT` | 0.250 mV / ±25 % | tester ≈ l.498 | Reference unit's own gate; deliberately independent of the DUT threshold. Live again since 2026-09-09. |
| `REFERENCE_CALIBRATION_SCHEMA_VERSION` | **5** since 2026-09-09 | tester ≈ l.558 | Bumped with the gate re-enable so pre-isolation baselines are refused. See §5. |
| `PWM_FREQUENCY_HZ` / `REFERENCE_PWM_FREQUENCY_HZ` / duty | 1 Hz / 10 Hz / 50 % | `esp32_backend.py` l.66–68 | TP412 specifies responsivity at 1 Hz. The AIN1 reference unit is a **406MCA sensor**, so reference phases drive its qualified 10 Hz (told by the user 2026-08-12). Only 1 and 10 Hz are accepted. |
| `PWM_GPIO` | 33 | `esp32_backend.py` | Emitter gate moved D25 → D33 on 2026-08-25 (firmware v3.1). The app sends `PIN,33` after every connect. |
| `MINIMUM_FIRMWARE_VERSION` | (2, 0, 0) | `esp32_backend.py` l.74 | Needs the gain-1 unbuffered front end. |
| `STREAM_MAX_MICRO_GAPS` / `STREAM_MAX_MISSING_SAMPLES` / `REFERENCE_READING_STREAM_RETRIES` | 3 / 20 samples / 2 | tester ≈ l.504 | Bounded USB micro-gap tolerance (2026-08-12); gaps are refilled from firmware timestamps (2026-08-13). Anything else (duplicates, overruns, > 2 % rate error) rejects the capture. |
| `BATTERY_MONITORING_ENABLED` | False | tester ≈ l.282 | No battery on AIN7 since the 2026-08-12 rewiring (6.5 V → emitters only, 9 V → sensors). Re-enable when the sensor battery is measurable on AIN6 (≥ 4:1 divider). |
| `REFERENCE_GATE_ENABLED` | **True** since 2026-09-09 | tester ≈ l.309 | See §2.4. |

### 2.2 Why the noise limit is 300 mV ÷ 700, not ÷ 4000

TP412's 300 mV pk-pk is read on a scope behind the legacy bench amplifier
whose paperwork says ×4000 — that would put the pin-level limit at 75 µV, the
figure the app used for a few hours on 2026-08-13. A **same-part
cross-measurement** the same evening disproved it: the resident good part
showed ~150–200 mV on the legacy station (GW Instek GDS-1054B, CH2 at
100 mV/div, ±150 mV cursors, roll mode 5 s/div at 20 Sa/s — itself a ~20 SPS
low-frequency view, closely matching this rig's decimation) while this rig
measured ~240–270 µV at the pin over the same 50 s / 20 SPS view. A true
×4000 chain would have painted ~1 V (ten divisions); it demonstrably did not.
The **effective** end-to-end factor is therefore ~620–830×; **700** was
adopted. Two further scope photos (50 and 100 mV/div, spans ~150–250 mV) are
consistent with 600–800.

The 2026-08-20 passband analysis (`engineer_tools/noise_band/filter_response_analysis.py`)
showed no physically sensible 1 Hz-centred band-pass can turn 4000 into 700
(best achievable ratio 0.235 vs the required 0.175, order-1 models), so the
gap was attributed to a **real gain difference** (10:1 probe setting, an
amplifier range switch, or a wrong nameplate) — not a bandwidth effect.
Partially superseded by the 2026-08-31 addendum below: the response has now
been measured, "wrong nameplate" and "10:1 probe" are effectively cleared,
and the gain-scale conclusion itself stands.

**2026-08-31 addendum — the amplifier's frequency response was measured
directly** (11-point sine sweep, ~1 mV injected; output amplitudes 0.1 Hz →
340 mV, 0.2 → 1.16 V, 0.5 → 3.06 V, 1 → 4.14 V, 2 → 4.10 V, 5 → 2.56 V,
10 → 1.14 V, 20 → 336 mV, 50 → 63 mV, 100 → 17 mV, 200 → 5 mV):

- The amp is a **band-pass peaking ×4140 at ~1.4 Hz** (−3 dB 0.46–4.1 Hz,
  ≈2 real poles per side — two cascaded AC-coupled stages; gain ≥ 4000 only
  over 0.86–2.2 Hz; |H| = 700 only at 0.15 and 13.2 Hz). The **nameplate
  ×4000 is its real midband gain** (+0.5 dB) *if* the ~1 mV injection level
  was accurate; a 10:1 probe is disfavoured on arithmetic (it over-explains).
- **Bandwidth still cannot produce 700**: weighting the archived pin spectra
  by the measured response gives effective factors 3400–6000 (clean lot-500
  parts ≈ 4200), not 620–830 — the 08-20 conclusion survives its order-1
  modelling limitation.
- The measured **shape** validates against the archive: scaled by a flat
  ≈3.2× it reproduces all 14 archived capture verdicts, 500-44's 496 mV
  legacy reading (predicts 492 mV) and the 150–200 mV good-part reading.
  The residual is a **frequency-flat ~3–6× in-service scale**; prime
  suspect: **source-impedance loading** (the high-impedance pyro element
  into the amp's input network — the sweep drove it from a stiff
  generator), which would make nameplate, sweep and 700 simultaneously
  consistent.
- **Open action (updated):** record where the sweep was injected (amp input
  terminals vs the fixture's sensor socket) and how the 1 mV was verified
  (measured at the node vs generator dial; amplitude vs pk-pk). Then repeat
  1 Hz and 0.2 Hz through a ~10–50 pF series capacitor or ~1 GΩ series
  resistor emulating the pyro source (expect ≈14 dB drop at 1 Hz under the
  loading hypothesis). Most informative extra sweep points: 0.03, 15,
  500 Hz. The 08-13 cross-measurement's probe ratio and amp range-switch
  position are unrecorded — capture them next time the legacy station is up.
- **Decision (2026-08-31): the rig is not required to replicate the amp's
  spectral response.** The acceptance criterion is verdict-level agreement
  with the legacy fixture (parts that pass there pass here, parts that fail
  for noise there fail here), which the flat-band ÷ 700 architecture meets
  on the lot-500 comparison and the archived captures. The scalar 700 and
  the judged band stay; the per-tone divergence (more lenient than the amp
  below ~13 Hz, stricter above, sub-0.85 Hz discounted) is accepted and
  documented here.

Bench facts behind the choice of band (2026-08-13, raw data in
`noise_experiments/`, see [`DATA_MAP.md`](DATA_MAP.md)): fixture floor with
the part removed = **4.2 µV** median window pk-pk at 20:1 (≈1 % of the limit —
the electronics are not the problem); a desk fan near the rig adds ~19 Hz and
~200 Hz microphonic peaks plus mV transients through the part (pyroelectric
elements are piezoelectric — **no fans near the fixture during noise tests**);
covering the sensor lowered the reading only ~13 %, so the 0.5–5 Hz noise is
intrinsic to the part or its bias chain.

### 2.3 Sensitivity factor 4.30 — the lot-500 pairwise calibration (2026-08-17)

50 sensors of lot 500 were measured on the legacy fixture and on this rig in
the same order; raw data in [`analysis/405M22_Data/`](../../analysis/405M22_Data/)
(`405M22_Data_old_fixture.xlsx`, `405M22_Data_new_fixture.csv.xlsx`).

- 46 usable pairs; per-part legacy/raw ratio: **median 4.2973**,
  regression-through-origin slope 4.2853 (agreement within 0.3 %), sd 4.4 %,
  range 3.67–4.66 → factor set to **4.30**.
- Replaying the lot reproduces every old-fixture verdict: 500-10 (the only
  low-sensitivity part) computes to 4.03 mV legacy-equivalent vs 4.08 old and
  fails; the closest passer 500-15 computes to 6.52 — the exact old reading;
  500-41 computes to 10.88 vs 11.30 old, inside the 11.98 mV maximum; parts
  27/33/37 fail high offset and 44 fails noise on both fixtures. The only extra
  failure was 500-19's SNR gate on 08-17, which the 08-18 re-run showed was a
  bad capture (it passes cleanly).
- **Independent re-run 2026-08-18:** median 4.324, repeatability sd 2.5 %.
- The near-limit band (§2.1) is the factor's margin of error expressed in raw
  mV.

### 2.4 Reference gate — disabled 2026-08-17 for op-amp crosstalk, re-enabled 2026-09-09

**The finding (2026-08-17).** The fixture's original buffer/voltage-follower
stage was a **dual op-amp with no channel isolation**, so the sensor under
test coupled into the AIN1 reference channel. The trigger was a **shorted
DUT**: with one seated, the reference reading collapsed by ~90 %, from
~4.94 mV to ~0.30 mV (lot 500, 2026-08-17 10:50), and tracked whichever part
was inserted. The app then demanded a recalibration for a fault that was the
part's — by design, not by bug: the reference-failure suppression is
one-sided (`high_offset_dut_explains_reference_*`: only an *above*-window
spike with a *high*-offset DUT is forgiven), so a collapsed reading with a
≈0 V DUT correctly refused to blame the part and invalidated the baseline.
That logic is unchanged; what was wrong was the hardware underneath it. No
recalibration could fix that, so
`REFERENCE_GATE_ENABLED = False` skipped the reference phase entirely and the
operator rule was "several low-sensitivity failures in a row → suspect the
emitter before condemning parts". The same crosstalk disabled the 406 MCA
(2026-08-24) and 449 M18 gates. Verdicts were never affected — everything is
measured on AIN0; only automatic emitter-health monitoring was lost. The
contaminated 405 baseline was archived as
`reference_sensor_calibration_crosstalk_contaminated_20260817.json.bak`.

**The re-enable (2026-09-09).** The buffer was replaced with a **TI OPA2196**
dual precision op-amp (the `hardware/single_detector_usb_master_r1` notes
list the fitted part as OPA2196IDR, SOIC-8), chosen for its channel
isolation, so `REFERENCE_GATE_ENABLED = True` on all three models, edited by
hand in each. The reference unit is read before every
sensor and must stay inside its ±25 % window (§3); the test is back to four
phases (405: reference → offset → noise → sensitivity; 449: offset →
reference → 5 Hz → 18 Hz; 406: reference → offset → sensitivity → settled
offset re-read).

> **The crosstalk re-check on the new board is still outstanding.** The gate
> was turned on ahead of it at the user's request, with the verification to
> follow immediately, reproducing the original trigger: **seat a shorted DUT
> and confirm the AIN1 reading does not move** (pass = still inside the
> ±25 % window, ideally within a few percent of the fresh baseline; the old
> board gave −90 %). Only the **406 MCA** path reads AIN1 with the DUT seated,
> so that is the model that exercises it through the app (calibrate first,
> then load the shorted part and Start: a clean board gives "Reference unit
> passed" followed by the "Is a sensor loaded?" prompt; crosstalk gives
> "Reference unit is outside its window" and a lockout — which now also
> lands in the batch's `_attempts.csv`). The 405 M22 and 449 M18 read the
> offset first and reject a ≈0 V part before AIN1 is touched, so for those
> two drive the emitter with the shorted DUT in place and watch AIN1 with
> `Arduino/Eltec/esp32_rig_readout.py ref`. Record the before/after numbers
> here when it is done. **If the reference still tracks the loaded part, set
> the flag back to `False` — do not widen `REFERENCE_TOLERANCE_PERCENT`.** A gate that moves with the DUT is not
> mis-tolerated, it is measuring the wrong thing, and no tolerance makes it
> trustworthy. The gate-off path stays unit-tested in all three models so
> that reversal is a one-line change.

**Every stored baseline is refused.** All of them were measured through the
shared dual op-amp, so their means and windows describe the crosstalk rather
than the emitter. `REFERENCE_CALIBRATION_SCHEMA_VERSION` was bumped in the
same change — 4 → **5** on the 405 and 449 (kept equal, so those two builds
still interchange baselines) and 2 → **3** on the 406 — which makes each rig
refuse its old file and lock testing until **Calibrate reference unit** is run
fresh on the isolated hardware (expect a baseline near ~5 mV). The old files
are left in the results folders as evidence; nothing is deleted or
overwritten. A superseded file reports a hardware mismatch, not corruption.

**Choosing the reference part (2026-09-04).** The isolated buffer board is
installed; the reference unit is picked from candidate 406MCA parts with
`engineer_tools/reference_unit/reference_candidate_qualifier.py`, which runs
each candidate through the production 406 MCA path (offset settling from
insertion, the 10 Hz / 50 % stabilization and sensitivity, a drive hold, the
post-emitter offset recovery) and ranks on settling time, stabilization time
and run-to-run repeatability — never on the sensitivity value itself. The
chosen part, the crosstalk re-check on the new board and the fresh baseline
go here as they are completed; the ±25 % window (§3) and the 0.250 mV
reference threshold are unchanged by the choice.

**Precision retest (2026-09-08):** `capture --precision` leaves each candidate
seated on AIN0 for 30 readings at 10 Hz / 50% duty. Each retains the production
20-cycle measurement and 20 s hold, plus an early five-cycle replay using the
existing reference algorithm. After one insertion settle, minimum emitter-off
intervals alternate 2/10/60 s. These are engineering test defaults, not new
acceptance limits. `compare --precision` ranks five-cycle CV / worst deviation
ahead of timing and keeps the retests separate from original reseating data.
See `engineer_tools/reference_unit/README.md` for the procedure and outputs.
The selected detector still needs verification and a fresh AIN1 calibration.
The production gate was nevertheless **turned on 2026-09-09** ahead of that
work (§2.4): the schema bump forces the fresh calibration before any part can
be tested, and the crosstalk re-check follows immediately. Record the chosen
part and its baseline here once both are done.

---

## 3. Model 406 MCA (10 Hz)

Tester: `single_detector_rig/m406mca/eltec_406mca_esp32_tester.py` (the v6.1
policy build). Detailed mechanics:
[`m406mca/README.md`](../../single_detector_rig/m406mca/README.md).

| Constant | Value | Where | Provenance |
| --- | --- | --- | --- |
| Healthy offset | 0.3–1.2 V (`OFFSET_MIN_V` / `OFFSET_MAX_V`) | vendored engine `single_detector_rig/v1_single_sensor/eltec_406mca_tester.py` l.46 | 406MCA production limit (carried from the LabJack era). |
| `SENSOR_OFFSET_MIN_PLAUSIBLE_V` / `_MAX_PLAUSIBLE_V` | 0.05 / 2.5 V | tester ≈ l.218 | **Low side only** is a pre-flight abort (near-0 V = empty slot / dead buffer). Since 2026-09-03 a high or railed AIN0 is *not* "no sensor" — it is a real part whose offset has not settled, so it runs the full test and records HO from the settled reading (same lesson as the 405's 2026-08-13 change). `_MAX_PLAUSIBLE_V` still bounds the high-offset/reference interference check. |
| Offset policy | verdict on a **settled re-read** after the sensitivity capture; an out-of-band reading is held up to `OFFSET_SETTLE_MAX_WAIT_S` = 20 s | tester ≈ l.220 | 2026-09-03, bench report: parts failing HO on the insertion read that are inside 0.3–1.2 V once they settle (these parts drift *down*; the 405's drift *up*). The re-read costs no bench time — the part has been powered in the rig through the whole capture — and is the level TP120's band describes. CSV keeps both: `offset_initial_v` and `offset_v`. |
| `OFFSET_SETTLE_DELTA_FRACTION` / `_POLL_S` / `_QUIET_READS` | 10 % of the current reading / 1.0 s / 2 | tester ≈ l.220 | "Stopped moving" rule for the hold (62 mV at 0.624 V). ~1000× the read-to-read scatter of an `OFFSET?` median-of-24 (tens of µV at gain 2), so only real drift breaches it — hence no noise estimation in this path. A reading still moving *toward* the band never ends the wait early. **Not a gate:** an in-band part that is still moving PASSES with a warning; the numbers are recorded (`offset_settle_delta_v`, `offset_settled`) so a real drift limit can be derived from a lot instead of invented. |
| Frequency setup | 10.0 ± 0.1 Hz (first three cycles validated) | tester / backend | 406MCA production limit. |
| Filter sensitivity minimums (legacy-scope mV) | -3: 25 · -27: 25 · -266: 30.9 · -273 + blackened tube: 2.3 · **-284 + extra -6 + blackened tube: 4.0 (default)** | tester | 406MCA production limits. |
| `SENSITIVITY_LEGACY_EQUIVALENT_FACTOR` | **1.582** | tester ≈ l.227 | Provisional paired-fixture factor from **lot 520** (`SENSITIVITY_CALIBRATION_ID = lot_520_paired_v1`), derived during the v6.1 build (July 2026). **Documentation gap:** the lot-520 pair data and statistics are not in this repository — locate and file them under `analysis/` when found. |
| Near-limit band | ±0.10 mV raw → PASS + warning | tester ≈ l.232 | For the default -284 setup: raw centre 4.0 / 1.582 = 2.53 mV → `< 2.43` FAIL, `2.43–2.63` PASS · NEAR LIMIT, `> 2.63` clean PASS. RETEST/QUARANTINE verdict removed 2026-08-25. |
| `MIN_SIGNAL_TO_NOISE_RATIO` | 1.5 | tester ≈ l.222 | |
| Polarity | POSITIVE | | |
| `peak_delta_threshold_mv` | **0.100 mV** | `m406mca/stability_settings.json` | v6 era; still flagged for broader qualification with known-good/bad parts. |
| Stability policy | 10 consecutive deltas, 20 measurement cycles, 3 attempts (a kick discards the window), 20 s deadline | tester ≈ l.239 | v6.1 policy (July 2026), adopted into the unified app. |
| `REFERENCE_PEAK_DELTA_THRESHOLD_MV` / `REFERENCE_TOLERANCE_PERCENT` | 0.250 mV / ±25 % | tester ≈ l.317 | Tolerance was ±10 % in v6; widened to ±25 % in v6.1. Live again since 2026-09-09. The window is **not** the knob for a failed crosstalk re-check — see §2.4. |
| Historical reference baseline | 5.3432 mV (limits 4.8089–5.8775 mV at ±10 %) | results folder JSON | Recorded on firmware v1.7 with the 6 V SLA fixture; **historical only** — measured through the shared dual op-amp, so it describes the crosstalk, not the emitter. Refused on load since the schema v3 bump (2026-09-09); the file stays as evidence. |
| `REFERENCE_CALIBRATION_SCHEMA_VERSION` | **3** since 2026-09-09 | tester ≈ l.335 | Bumped with the gate re-enable so pre-isolation baselines are refused. See §5. |
| `REFERENCE_GATE_ENABLED` | **True** since 2026-09-09 | tester ≈ l.227 | Re-enabled with the other models; see §2.4. |
| ADS1256 front end | gain 2, buffer ON, ±2.5 V (`WAVEFORM_INPUT_RANGE_V` 2.5) | backend sends `FE,V19` after `IDN?` on firmware ≥ v2.1 and hard-verifies `FE?` | Every 406 threshold was qualified on this front end (firmware v1.9). A port open resets the board to the v2.0 front end, which is why the app re-applies it on every connect. **Legacy standalone 406MCA rigs must stay on firmware v1.9** — v2.0+ halves the ADC resolution (LSB 298 → 596 nV) and changes the noise floor. |
| `PWM_FREQUENCY_HZ` / duty / `PWM_GPIO` | 10 Hz / 50 % / 33 | `esp32_backend.py` l.40 | |
| `MINIMUM_FIRMWARE_VERSION` | (1, 7, 0) | `esp32_backend.py` l.45 | v1.7 fixed the ADS1256 configuration read-back; older streams could run at the 30 kSPS reset default. |
| `BATTERY_MONITORING_ENABLED` | False (unified copy, 2026-08-18) | tester ≈ l.185 | Constants kept for a legacy rig with the 6 V SLA on AIN7: block ≤ 5.8 V, warn ≤ 6.0 V, fault outside 3.0–7.5 V. |

---

## 4. Model 449 M18 (TP443 frequency tracking, 5 Hz + 18 Hz) — CALIBRATION PENDING

Tester: `single_detector_rig/m449m18/eltec_449m18_esp32_tester.py` (added
2026-08-26). Detailed mechanics and the derivation recipe:
[`m449m18/README.md`](../../single_detector_rig/m449m18/README.md).

| Constant | Value | Where | State |
| --- | --- | --- | --- |
| `SENSITIVITY_GATE_ENABLED` | **False** | tester ≈ l.387 | Every verdict is stamped `CALIBRATION PENDING`; readings and the raw ratio are recorded, TP443 limits are not enforced. |
| `SENSITIVITY_LEGACY_EQUIVALENT_FACTORS` | K_5 = 1.0, K_18 = 1.0 (placeholders) | tester ≈ l.388 | An electrically pulsed emitter modulates less at 18 Hz than at 5 Hz, so the raw 18/5 ratio is **not** the TP443 ratio; one factor per frequency is needed, derived like §2.3 (30–50 parts on both fixtures, all at 5 Hz then all at 18 Hz per TP443 note 2). K_18 will be larger than K_5. |
| `SENSITIVITY_CALIBRATION_ID` | `449m18_tp443_uncalibrated_v0` | tester ≈ l.392 | Bump when the factors land, in the same change as the flag. |
| TP443 limits (to be applied on legacy-equivalent values) | spec 1: ≥ 1.2 V at 5 Hz · spec 2: ≥ 0.72 V at 18 Hz · spec 3: ratio 18/5 in 0.70–1.30 · spec 4: ratio ≤ 0.72 or a sampled failure ⇒ measure the tray 100 % | tester | TP443 page 6. |
| `OFFSET_GATE_ENABLED` / band | False / 0.3–3.0 V placeholder | tester ≈ l.138 | TP443's offset page was not available; fill in and enable (high-side fail-fast + settled low-side verdict as on the 405). |
| `POLARITY_GATE_ENABLED` / `EXPECTED_POLARITY` | True / POSITIVE at both drives | tester ≈ l.399 | Assumption from the other models — **confirm on the bench**. |
| `MIN_SIGNAL_TO_NOISE_RATIO` | 1.5 at both frequencies | tester ≈ l.359 | |
| `peak_delta_threshold_mv` | 0.100 mV | `m449m18/stability_settings.json` | Inherited; revisit once real raw amplitudes are known. |
| Stability policy | 5 deltas, 3 attempts, 30 s; 20 measurement cycles at 5 Hz (4 s); 36 cycles at 18 Hz judged as **4 blocks of 9 cycles** | tester ≈ l.406 | 18 Hz = 55.56 samples per cycle at 1000 SPS, so single-cycle peaks jitter; 9 cycles = exactly 500 samples, after which the phase pattern repeats. Sync validation judges the mean cadence (±0.05 Hz at 5 Hz, ±0.18 Hz at 18 Hz) with a one-sample allowance per cycle. |
| Drive | 5 Hz then 18 Hz at **20 % duty** (`PWM_DUTY_CYCLE_PERCENT` 20); reference 10 Hz / 50 % | `esp32_backend.py` l.72–74 | The legacy fixture's 20/80 blade. Requires firmware **v3.2** (`PWM,DUTY`); `MINIMUM_FIRMWARE_VERSION` = (3, 2, 0). **v3.2 is compiled but not yet flashed or bench-verified** (2026-08-28). |
| Reference gate / battery gate | reference **ON** since 2026-09-09, battery off | tester ≈ l.335 / l.307 | Reference gate re-enabled with the other models (§2.4). It judges the fixture's emitter, not the 449 part, so it is live even though this model's own sensitivity calibration is still pending. Schema **v5**. |

**Open work before production:** flash and bench-verify firmware v3.2; derive
K_5 / K_18; fill the TP443 offset band; confirm polarity on real parts; revisit
the 0.100 mV threshold.

---

## 4b. Model 40623 (TP120, 50-position DAQ array) — CALIBRATION PENDING

Tester: `array_rig/m40623/eltec_40623_array_tester.py`; limits and verdict
model: `array_rig/m40623/array_analysis.py`. Test procedure document:
**TP120 rev W** ([`TP120(40623).pdf`](TP120(40623).pdf)) — sensitivity &
polarity (3 Hz chopper, not implemented: no emitter board), noise, offset
check. Mechanics: [`m40623/README.md`](../../array_rig/m40623/README.md).
Added 2026-09-02.

### September 10, 2026 method update (supersedes older noise derivation below)

User confirmed 1x buffers and no paired reference readings. Supplied drawings
are archived in [40623_legacy_fixture](40623_legacy_fixture/): 9000232 rev B
specifies nominal gain 1000 and a 3 Hz/Q=3 band-pass; 9000272 specifies a
10x rectifier/smoothing stage, 10-second time constant and 100-second peak hold.
The 10.0-37.9 mV TP120 limits remain final meter readings, not detector RMS.

The active hardware method is `legacy_noise.py` (3 Hz RMS/rectified metrics),
with strict setup-matched paired calibration and background/resolution gates.
No hardware noise acceptance limits have been invented. Old peak-to-peak
constants and the 405 window-allowance rule remain historical diagnostics;
they no longer control hardware acceptance. NO_LIMIT now also prevents CSV
PASS and `PositionResult.passed`. Full current method and qualification steps:
[NOISE_METHOD.md](../../array_rig/m40623/NOISE_METHOD.md).

Offset acquisition now uses bulk scans matching the working waveform viewer,
with startup discard, per-MUX drop, integrity checks and stable row-5 regression.
The exact immediate-read driver issue and physical repair remain unverified
on the bench. Numerical readings are always visible; explicit occupancy
selection is available without increasing the empty-voltage threshold.

### 4b.1 Constants

| Constant | Value | Where | Provenance / state |
| --- | --- | --- | --- |
| `OFFSET_MIN_V` / `OFFSET_MAX_V` | 0.3 / 1.2 V | `array_analysis.py` | TP120 rev W "40623 Offset Check": test box 9000054, **+8 V supply, 100 kΩ source resistor**, DMM 20 V scale, "let detectors stand for ten to fifteen minutes, if needed". **PROVISIONAL**: the array PCB's supply/loading must be confirmed to match 9000054 before these transfer without a correction. |
| `OFFSET_SETTLE_DELTA_V` | 0.05 V | `array_analysis.py` | TP120 sensitivity pages: "wait until reading does not shift more than ± 0.05 V". Applied as a recorded warning (early vs settled reading), never a verdict. |
| `OFFSET_DEAD_V` | 0.05 V | `array_analysis.py` | A loaded socket under this = D (dead / no output). Same value as the 405's wake-up floor; unchanged. This verdict threshold is not the empty-inference threshold below. A manual LOADED override preserves the D verdict even at zero. |
| `EMPTY_DETECTION_POLICY` / cutoff | `near_zero_one_adc_code_v1_2026-09-08`; absolute voltage ≤ one ADC code, currently 5 V / 65536 = 76.294 µV | tester, `daq.lsb_volts(plan.range_code)` | User requested automatic empty marking for sparse trays (2026-09-08). **Provisional occupancy inference, not bench-qualified presence detection.** No empty-socket baseline is available; user is unsure whether empty inputs float or read zero. A shorted detector may also read zero, and floating empty inputs may exceed the cutoff. Manual loaded/empty overrides win; operator must confirm the map/count with vacuum readiness before noise. Re-evaluated at every offset check. |
| `EMPTY_RECHECK_S` | 2 s on hardware, 0 s in simulation | tester | Near-zero candidates must stay within the cutoff on two median-of-three scans, with a brief wake-up delay. This reduces immediate power-on false empties but cannot distinguish a short or prove every detector has finished waking up. Initial/final readings, loaded interpretation, cutoff, source and actual delay are audited. |
| `OFFSET_RAIL_V` | 4.9 V (0.98 × 5 V range) | `array_analysis.py` | A railed part = HO (405 lesson: never a wiring error). |
| Offset policy | Explicit **Measure offset** checks the full existing band before noise. Recheck or replace out-of-range loaded parts, or remove them and mark sockets empty; every check is audited. The accepted reading becomes `offset_initial_v`; the final verdict still checks the mean of the capture's last 2 s. | tester | Operator workflow updated 2026-09-08. Low/dead readings may settle upward after power-on: recheck before rejecting. Limits remain provisional and unchanged. |
| `NOISE_LEGACY_PP_LIMIT_LOW_MV` / `_HIGH_MV` | 10.0 / 37.9 mV | `array_analysis.py` | TP120 rev W "40623 Noise": fixture 9000233 (50 sockets, 5×10 switch box), **±5 V** supply, **under vacuum**, 5 min stabilisation, 15–20 s settle per position, amplifier box **9000232** → rectifier-hold **9000272** (Reset until < 1.0 mV, release, **≥ 60 s** hold) → DMM 200 mV DC. "Noise level must be between 10.0 mV and 37.9 mV." A LOW limit exists (dead crystal/FET). **These are DMM readings after the filter/rectifier/hold chain — never pin-level. Nominal 1000x, 3 Hz/Q=3 is now documented; see the September 10 update.** |
| `NOISE_LEGACY_CHAIN_FACTOR` | **None** | `array_analysis.py` | Not derived. Derivation = the 405's §2.2/§2.3 recipe: the same parts on the legacy 9000233 fixture (DMM readings per position) and on this rig; `engineer_tools/array_parity/array_noise_parity.py` pairs them and proposes the factor. |
| `NOISE_PP_LIMIT_LOW_MV` / `_HIGH_MV` | **None** | `array_analysis.py` | = legacy limit ÷ chain factor once derived. With `None` every noise verdict is `NO_LIMIT` (measured, recorded, never a failure); tiles show NO LIMIT, with values under Show more. |
| `NOISE_MAX_OVER_FRACTION` | 0.15 (structural default) | `array_analysis.py` | Copied from the 405 M22's lot-500 rule. **Re-decide with the paired lot.** |
| Low-side rule | MEDIAN window pk-pk below the low limit → NOISE_LOW | `array_analysis.py` | Structural choice: a dead crystal is quiet in every window; the median ignores one environmental bang. Re-decide with the paired lot. |
| `NOISE_DECIMATION_FACTOR` / `NOISE_WINDOW_S` | 20 / 1.0 s | `array_analysis.py` | The single rig's pipeline unchanged (1000 → 50 SPS Kaiser FIR, 621 taps, 310-sample edge context, per-window detrend): judged band ≈ 0.85–22 Hz. Frozen oracle: `tests/golden_noise_reference.py` (from `single_detector_rig/m405m22/stability_analysis.py` at d7526b5). |
| `NOISE_CAPTURE_SECONDS` | 60 s (20 s remains available to engineering callers) | tester | TP120's ≥ 60 s hold → 60 one-second windows. No capture-length control in the operator screen. |
| `NOISE_STABILISATION_S` / `NOISE_TIMING_POLICY` | 0 s added countdown / `adaptive_extrema_v1_2026-09-08` | tester | Explicit user decision 2026-09-08 to remove the five-minute app countdown. Supplied TP120 page 5 **does** specify five minutes after power-on, separately from 15–20 s after switching detectors. This is a deliberate timing departure, not a corrected transcription or proof of equivalent thermal stabilisation. Actual prewait and policy are recorded; time since physical power-on is not measured. |
| Adaptive quiet wait | 3–20 s; two consecutive one-second max AND min deltas ≤ 0.1 mV on every loaded channel | tester, `quiet_wait_settled` | 2026-09-08: use waveform extrema instead of block means, so constant-mean changing amplitude does not start early. Existing `NOISE_BASELINE_SETTLE_DELTA_MV = 0.1` (405 scheduling tolerance, rounded) unchanged; provisional scheduling only, not a calibrated noise gate. At the deadline capture starts with a warning; the full 60 s and noise verdict algorithm remain unchanged. Per-window maxima/minima, deltas, loaded channels, elapsed wait and stop reason are archived. |
| `CALIBRATION_STATUS` / `CALIBRATION_ID` / `VERDICT_STATUS` | PENDING / `40623_array50_daq_PENDING` / PROVISIONAL | `array_analysis.py` | Stamped on every CSV row and every raw capture. Bump the id when the limits are derived. |
| DAQ range / rate / oversample | 0–5 V (code 2, 76.3 µV/LSB) / 1000 scans/s / 3 (first conversion dropped) | tester | See §6. Recorded per row (`daq_range_code`, `daq_oversample`, `daq_drop_conversions`, `daq_scan_rate_hz`, `daq_actual_timer_hz`). |
| **Instrument floor through the PCB** (evidence, not a constant) | **2.98 µV rms** in the 3 Hz/Q=3 band — median of the 43 empty sockets as-is (2.60–4.08 µV; buffers at 4–6 mV, unclipped) ≈ 20–31 mV on the nominal ×1000 × ×10 meter scale — against TP120's window brought to the pin the same way, **1.25–4.75 µV rms** (10.0 / 37.9 mV ÷ 10 000 ÷ 0.798 Gaussian mean-abs→rms; a scale, never a limit) | `array_rig/m40623/daq_noise_floor_check.py replay` on `Eltec_40623_Test_Results/40623_array_daq/noise_captures/lot_Test/tray_1_raw.npz` (60 s, 2026-09-10, production settings, 7 loaded / 43 empty, vacuum off) | **2026-09-11: the setup is floor-limited for 40623 noise.** The floor alone reads inside the window (2.4 × the low limit, 0.63 × the high), so an empty socket would "pass"; the six usable loaded parts read 3.46–4.73 µV (median 3.67), ~25 % above the empties and within their spread — not distinguishable (the seventh, 3-2, was still settling: a 16.5 mV ramp leaks 4.85 µV through the 3 Hz filter, slope ÷ (Q·ω0), and explains its 5.72 µV). Ideal quantization at the production averaging (3 of 4 conversions kept) is 0.71 µV rms (1.23 for a single conversion); the measured floor is 4 × that, so the front end, not the code step, sets it. What settings alone could still do is bounded by the DAQ's 500 kS/s aggregate: while the noise is white the floor falls as 1/√(conversions per channel per second), 3 000/s are averaged now and 50 channels allow at most 10 000/s (1.83 ×), and the tightest range that still holds a DC-coupled 1.2 V offset (0–2 V) adds at most 2.5 × if the front-end noise is fixed in codes — best case ≈ 0.64 µV, 1.5 × the required floor: **MARGINAL at best, never RESOLVABLE**. The command that measures that best case: `daq_noise_floor_check.py capture --range 4 --hz 500 --oversample 15 --daq-reference`. Break-even: this floor would do only if the real 9000232+9000272 chain gain were below ~1,400 (nominal 10,000) for the low limit, ~5,300 for the high — the paired lot decides that number. Otherwise AC-coupled gain ≥ ~7 × (nominal; ×100–×1000 for headroom) ahead of the DAQ, with the offset check kept on its own DC path. **Bench run 2026-09-11** (user, `C:\bench\floor_vacuum.npz` / `.json`, 60 s, production settings, five parts in row 1, socket 2-2 shorted to ground with a wire, onboard reference streamed through the same path): empty sockets as-is **2.91 µV rms** (44 channels, 2.59–3.70); the grounded socket **3.07 µV**, unclipped — its buffer output rests at 3.8 mV like every empty socket's 4–6 mV, so the socket's own pull-down already held the input at ground and the wire changed nothing (wiring share 0.00 µV in quadrature); the DAQ alone via the onboard reference **2.96 µV** (50 channels, 2.52–3.56, mean 0.9071 V). Three independent measurements agree: the floor is the DAQ's own front end, not the socket wiring and not the PCB buffer (consistent with the DAQ-alone bench spike, §6, 49 / 79 µV judged-band pk-pk). Loaded parts 3.73–4.15 µV (median 3.93, all four usable above the noisiest empty, quadrature excess 2.63 µV ≈ 21 mV on the nominal meter scale — plausible good parts, but floor-dominated: the part estimate moves 1.3–3.1 µV across the empties' own spread); 1-3 was SETTLING (29.7 mV ramp → 8.8 µV of its 10.1 µV). Side observations: the reference reads 0.9071 V against a 0.909 V nominal, as a standard (non-HG) unit with our range table should — the §4b.3 metered check still stands; the empty sockets of rows 1 and 4 read 10–30 % more wideband noise than rows 2/3/5 while the DAQ-alone reference is uniform (PCB-side, small, unexplained). Vacuum lowers convective element noise and cannot raise a floor. No constant, limit or verdict changed. |

### 4b.2 Qualification plan for noise limits

Step 0 (2026-09-11): run `daq_noise_floor_check.py` on the actual tray —
its floor-vs-window result and break-even chain gain say whether the paired
lot can qualify this setup at all or whether gain ahead of the DAQ comes
first (4b.1, "Instrument floor through the PCB"). Then use the current
procedure in [NOISE_METHOD.md](../../array_rig/m40623/NOISE_METHOD.md):
measure background and usable resolution at the actual DC bias through the
buffer PCB, collect paired legacy/DAQ readings including marginal/noisy units,
validate a named 3 Hz software metric, and record a setup-matched calibration.
Revalidate independent units before reusing legacy acceptance decisions.
The older `array_noise_parity.py` wideband/factor proposals are exploratory
historical tools; a nominal-gain quotient must not qualify this method.

### 4b.3 Open hardware questions (flagged, not blocking)

1. PCB supply and loading: TP120 measures offset at +8 V with a 100 kΩ source
   resistor but noise at ±5 V. Which does the PCB implement? The offset
   limits transfer directly only if the loading matches 9000054.
2. Vacuum: the legacy noise spec is under vacuum; the paired derivation must
   be done in the conditions this rig actually uses.
3. Nominal 9000232 gain 1000 and 3 Hz/Q=3 are now documented. The complete
   measured analog response, rectifier scaling, hold behavior and relationship
   to detector-level software metrics still require paired qualification.
4. Whether the DAQ is the `-HG` high-gain factory variant (changes the volts
   scaling). Only a known, metered voltage on an input can tell: the driver's
   `ADC_GetScanV` uses the same counts × span / 65536 formula as our own table
   (vendor DLL source, checked 2026-09-02), so the "driver V" column of
   `daq_bench_probe.py scan` is a sanity check of the arithmetic, not a gain
   check. The unit's product string does not encode the variant either.
5. Multiplexer crosstalk at 1000 scans/s is unspecified by the datasheet
   (−60 dB at 500 kS/s) — measured by the probe.

---

## 5. Reference-calibration schema history (`reference_sensor_calibration.json`)

| Schema | Introduced | Meaning | Accepted by |
| --- | --- | --- | --- |
| v1 | v6 (early) | timed capture / median metric | nobody — rejected so old and new metrics never mix |
| v2 | v6 (2026-07) | adaptive five-reading baseline (robust-peak stability, five fresh cycles averaged, five readings averaged, repeatable within 10 %) | 406 MCA (`REFERENCE_CALIBRATION_SCHEMA_VERSION = 2`) |
| v3 | 2026-08-12 | baseline taken on the firmware v2.0 front end (gain 1, buffer off) | superseded the same day |
| v4 | 2026-08-12 (evening) | additionally stores `reference_pwm_hz: 10` — reference readings driven at the 406MCA reference unit's 10 Hz (a pyroelectric response at 1 Hz is several times larger and not comparable) | nobody — superseded by v5 |
| v3 (406) | 2026-09-09 | baseline recorded through the **channel-isolated buffer board**; every v2 file was measured on the shared dual op-amp and describes the crosstalk, not the emitter | 406 MCA (`REFERENCE_CALIBRATION_SCHEMA_VERSION = 3`) |
| v5 | 2026-09-09 | same isolation requirement for the gain-1 builds; 405 M22 and 449 M18 moved together so a baseline recorded by either still loads in the other | 405 M22, 449 M18 (`= 5`) |

Older schemas are deliberately rejected so a fresh **Calibrate reference
unit** run is forced after each change. Since 2026-09-09 the gates are live
(§2.4), so a rig with only an older file **locks testing** until that run is
done — which is the intent: no production part is judged against a baseline
from the pre-isolation fixture. The app names the mismatch explicitly
("schema v4, but this build requires v5") rather than calling the file
malformed, and never edits or deletes the stored file.

---

## 6. Fixture and firmware constants that the limits depend on

| Item | Value | Notes |
| --- | --- | --- |
| ADC | ADS1256, 24-bit, **1000 SPS** single channel, 2.5 V reference | `volts = code × (2·VREF/PGA) / 8388607` |
| Front end (boot default, v2.0+) | PGA 1, input buffer OFF, ±5 V, LSB ≈ 0.6 µV | 405 M22 and 449 M18. Higher PGA is not available for headroom — the 405's 0.8–3.0 V offset clips any gain above ~1.6. |
| Front end (`FE,V19`) | PGA 2, buffer ON, ±2.5 V, linear only to AVDD − 2 V = 3.0 V | 406 MCA; offsets above ~2.4 V clip. |
| ADC input noise | ~4–8 µV rms at 1000 SPS / gain 1 (≈30–50 µV pk-pk per 1 s window raw; ≈5–10 µV after 20:1) | Why the noise verdict is band-limited. |
| Emitter gate | GPIO33 (D33) → dual-MOSFET trigger module, direct wire | D25 until 2026-08-25. `PIN,<n>` retargets at runtime; the apps send `PIN,33`. |
| Power | 6.5 V battery → emitters only; 9 V battery → sensor buffers; grounds common | Isolated 2026-08-12 — this fixed the emitter-induced spike. Neither battery is monitored (AIN7 divider unused; plan: AIN6 with ≥ 4:1 divider). |
| Sensor buffer (AIN0 DUT + AIN1 reference) | **TI OPA2196** dual precision op-amp, unity-gain followers, installed 2026-09 | Replaced the original dual op-amp whose channels were not isolated (a shorted DUT pulled AIN1 down ~90 %, §2.4). Channel isolation on the new part **not yet verified on the bench** (2026-09-09). |
| Serial | 500000 baud ASCII over CP210x USB | Windows driver grants only a 512-byte receive queue; see the stream-reliability notes in `m405m22/README.md`. |
| Bench board (2026-08-28) | DOIT ESP32 DEVKIT V1, COM3 on the Windows laptop, running firmware **v3.1**; v3.2 compiled, not yet flashed | `python Arduino/Eltec/flash_firmware.py --check` reports what a board runs. |
| **Array rig DAQ** (2026-09-02) | ACCES USB-AIO16-64MA DAQ-PACK, VID 0x1605 PID 0x8145, serial 40E68DEE0D501728, `AIOUSB.dll` 2.4.0.0 (64-bit, System32; the probe prints the same file's fixed-info version 2.4.8796.22296); 16-bit SAR, one ADC behind two multiplexer stages, 500 kS/s aggregate, **no anti-alias filter**, range per group of 4 channels, contiguous scan only, firmware loaded from the host at plug-in | `array_rig/m40623/daq_bench_probe.py info`. Self-calibration (`ADC_SetCal :AUTO:`) supported and run at every connect. |
| Array rig acquisition | 0–5 V range (76.3 µV/LSB), CH0–CH49 single-ended, 1000 scans/s per channel, oversample 3 with the first conversion dropped → 200 kS/s aggregate, 400 KB/s USB; callback buffers 64 000 B × 32 | **Bench spike 2026-09-02** (`daq_bench_probe.py`, DAQ alone, PCB inputs not connected): configuration block written and read back identically; `ADC_SetCal(":AUTO:")` 0.3 s; pacing clock granted **exactly 1000.000 Hz**; 60 s callback stream **60 000 scans in 60.00 s (999.95 scans/s, −0.005 %)**, 376 buffers, **0 pool events, 0 leftover bytes**, consumer thread 0.4 % CPU, the driver's end-of-stream flag delivered after `ADC_BulkContinuousEnd`. **Instrument floor** (onboard full-scale reference through the same multiplexer/amplifier path, 20 s, production settings): raw rms ≈ 54 µV (≈ 0.7 LSB) on every channel; in the judged band **median window pk-pk 49 µV (median over channels), worst channel CH16 79 µV**. Cal-mode GROUND reads exactly code 0 on the unipolar range (clips) — unusable as a floor source, hence the reference. **Conversion-slot check** (floating inputs, worst case): slot 0 differs from the rest by up to 34 counts (2.6 mV, CH40), typically 2–7 counts → the first conversion after a multiplexer hop is unsettled, **`DAQ_DROP_CONVERSIONS_AFTER_MUX = 1` stays**. Still open: the **-HG check** (needs a known, metered voltage on CH0 with the PCB) and **crosstalk** (needs a source on one channel). **Immediate reads rewrite the trigger byte**: the DLL's `ADC_GetScan` turns 0x05 into 0x04 (scan mode, timer off; oversample forced to at least 1) and never restores it — verified 2026-09-02 in the vendor DLL source and on the unit (the production call order, three offset reads then a stream without re-writing the block, delivered 0 scans in 12 s); since 2026-09-02 the backend re-asserts its block after every immediate read and before every stream, and the tester abandons a stream that stays silent for 5 s (`STREAM_NO_DATA_TIMEOUT_S`) into the retry / NOT MEASURED path. Driver 3.0.150.9161 (CyUSB3), USB 2.0 high-speed on a root-hub port, USB selective suspend disabled (AC and DC). |
| Array PCB | 5 × 10 positions, one unity-gain buffer per position, row order onto CH0–CH49 (row 1 = CH0–9) | Supply / source-resistor loading vs TP120's fixtures 9000054 (+8 V, 100 kΩ) and 9000233 (±5 V, vacuum): **to be confirmed** (§4b.3). |

---

## 7. Retired values (do not resurrect by accident)

| Was | Now | When / why |
| --- | --- | --- |
| 405 noise limit 75 µV (300 mV ÷ 4000) | 429 µV (÷ 700) | 2026-08-13 evening — same-part cross-measurement (§2.2) |
| 405 noise window allowance 20 % (4 of 20) | 15 % (3 of 20) | 2026-08-17 — lot 500 anchor 500-44 |
| 405 noise decimation: 20:1 boxcar | 20:1 Kaiser anti-alias FIR, same passband | 2026-08-20 — aliasing (41 % phantom on `test-22`) |
| 405 fixed 3 s quiet wait | adaptive 3–20 s quiet wait + per-window detrend | 2026-08-13 — test-10 passed with settling counted as noise |
| 405 DUT peak-delta 0.100 mV | 0.500 mV | 2026-08-12 — high-gain parts timed out Unstable |
| 405 high-side "no sensor" rail at 3.5 V | removed; railed ~5 V = HO failure | 2026-08-13 — real high-offset parts were blocked as "no sensor" |
| 405 offset verdict on the insertion read | settled re-read after sensitivity | 2026-08-17 — offsets rise for tens of seconds after insertion |
| 406 offset verdict on the insertion read | settled re-read after the capture, with a ≤ 20 s hold for an out-of-band level | 2026-09-03 — parts failed HO on a level that was still coming down |
| 406 high-side plausibility abort at 2.5 V ("no sensor") | removed; a railed AIN0 is measured and recorded as HO | 2026-09-03 — same reasoning as the 405's 2026-08-13 change |
| `RETEST / QUARANTINE` verdict for the ±0.10 mV band (both models) | `PASS · NEAR LIMIT` + re-measure suggestion | 2026-08-25 — "if it passes it passes"; old CSVs with RETEST rows are shown as failures in the summary (they were quarantine records) |
| 406 reference tolerance ±10 % | ±25 % | v6.1 (July 2026) |
| Reference / battery gates ON | reference **ON** again, battery OFF | Reference gate off 2026-08-17 / 08-24 (crosstalk), back on 2026-09-09 on the isolated buffer board (§2.4). Battery still off since 2026-08-12 (nothing measurable on AIN7). |
| Emitter gate GPIO25 | GPIO33 | 2026-08-25, firmware v3.1 |
| Reference readings at 1 Hz (405) | 10 Hz, schema v4 | 2026-08-12 — the reference unit is a 406MCA sensor |
